---
title: Low GWP Alternatives to HFCs in Refrigeration
category: indigenous-solidarity
tags:
  - indigenous
  - solidarity
---

## ![](_page_0_Picture_0.jpeg)

# Low GWP Alternatives to HFCs in Refrigeration

## Environmental Projekt no. 1425

## ![](_page_0_Picture_3.jpeg)

| Titel: | Redaktion: |
|--------------------------------------------------------------------------|-------------------------------------------------------|
| Low GWP Alternatives to HFCs in Refrigeration | Per Henrik Pedersen
Danish Technological Institute |
| Udgiver: | Foto: |
| Miljøstyrelsen
Strandgade 29
1401 København K
www.mst.dk
År: | Illustration:
Kort: |
## | 2012 | ISBN nr.:
978-87-92903-15-0 |

#### **Ansvarsfraskrivelse:**

Miljøstyrelsen vil, når lejligheden gives, offentliggøre rapporter og indlæg vedrørende forsknings- og udviklingsprojekter inden for miljøsektoren, finansieret af Miljøstyrelsens undersøgelsesbevilling. Det skal bemærkes, at en sådan offentliggørelse ikke nødvendigvis betyder, at det pågældende indlæg giver udtryk for Miljøstyrelsens synspunkter. Offentliggørelsen betyder imidlertid, at Miljøstyrelsen finder, at indholdet udgør et væsentligt indlæg i debatten omkring den danske miljøpolitik.

Må citeres med kildeangivelse.

# **Contents**

| 1. | 1.1 | The greenhouse effect and potent greenhouse gases | |
|-----|-------|-------------------------------------------------------------|----|
| | 1.2 | Participants | |
| 2. | Daı | nish National Initiatives | 8 |
| 3. | The | e use of HFCs and substitutes in the refrigeration industry | 1 |
| | 3.1 | Domestic refrigerators and freezers | 12 |
| | 3.2 | Commercial refrigerators and freezers (plug-in) | 14 |
| | 3.3 | Commercial refrigeration systems | 20 |
| | 3.4 | Air conditioning | |
| | 3.5 | Industrial refrigeration systems | |
| | 3.6 | Mobile refrigeration systems | 3 |
| | 3.7 | Heat pumps | 33 |
| | 3.8 | Cryogenic systems and low temperature freezers | 34 |
| Ref | eren | ices | 36 |
| | | | |
| | | | |
| App | endix | x A: Refrigerants and Refrigerant Mixtures | 37 |

## **1. Introduction**

## **1.1 The greenhouse effect and potent greenhouse gases**

The potent greenhouse gases (also called the "F-gases", "fluorinated greenhouse gases" or the three "industrial gases") are on the list of greenhouse gases, covered by the Kyoto Protocol. In 2010, the emission of F-gases in Denmark was 854 thousand tonnes CO2 equivalents, which counts for about 1.3 per cent of the total emission of greenhouse gases.

In 2010, the consumption in Denmark was 358 tonnes of HFCs, 3.8 tonnes of SF6 and 0.9 tonnes of PFSs. The figures indicate that the use of HFCs is the most important issue and is the reason why this report concentrates on HFCs. Only a small amount of SF6 is used for high voltage power switches and a small amount of PFC is used for the production of optic fibres.

The refrigeration industry counts for 331 tonnes (of the total of 358 tonnes) and shows that the use for refrigeration is by far the most important application. Other applications only account for 27 tonnes, including thermostats, medical dose inhalers and propellant in special aerosols. Use in the production of insulation foam has ceased.

More than 92% of the F-gases consumed in Denmark are used for refrigerants. Therefore, this report concentrates on substituting the use of HFCs as refrigerant.

In 1998, the report "Ways of Reducing Consumption and Emission of the Potent Greenhouse Gases (HFCs, PFCs and SF6)" (Pedersen, 2000) was prepared. It was updated in 2001 and 2006 and printed by the Nordic Council of Ministers (Pedersen, 2007). The report described the application and emission of the potent greenhouse gases in the five Nordic countries and at the same time explained how emissions and the use of alternative substances could be reduced. "Success stories" from the Nordic countries were included, in which alternative technology was introduced instead of technology based on the potent greenhouse gases.

The present report is partly based on the Nordic reports and similar reports made for the Danish Environmental Protection Agency and information recently collected by Danish Technological Institute (DTI).

#### **Purpose**

The purpose of the new project is to update the earlier reports and to describe the possibilities of using alternative technology objectively. In addition, all initiatives that have been made in Denmark to reduce the emission of potent greenhouse gases will be described.

Finally, the purpose is to compile the latest results regarding the development of alternative technology. A rapid development is taking place in that area.

#### **Contents**

The project is partly based on the results of the previous Danish and Nordic reports as new research is carried out to describe the development level of alternative technology and its rate of implementation.

Summed up, the contents can be described as follows:

- Retrieval of data on the Danish consumption/emission of potent greenhouse gases. The data has been retrieved from the national report from the Danish Environmental Protection Agency.
- New examination of technology for reducing consumption/emission of potent greenhouse gases. The rate of implementation of the new technology has been evaluated and for each consumption area a scenario has been laid down for when the new technology can be implemented by the most advanced part of the industry.
- Description of the national Danish initiatives for reducing emissions.
- Selection of areas where Denmark is in a strong position with regard to alternatives (seen from an international point of view).
- Selection of areas where special efforts should be provided to promote the development of alternative technology.
- Description of the specific problems.

HFCs are used mainly as refrigerant in:

- Commercial refrigeration systems (supermarkets, shops, convenience stores etc.)
- Mobile refrigeration systems (car air-conditioning, reefers etc.)
- Heat pumps
- Air-conditioning systems
- Cryogenic systems

## **1.2 Participants**

The project is being carried out by Per Henrik Pedersen, M. Sc., Danish Technological Institute, Energy and Climate, in cooperation with the Danish Environmental protection Agency.

DTI would like to thank Mikkel Aaman Sørensen, the Danish Environmental Protection Agency for support for working out the report.

Work on the report commenced in May 2011 and ended in April 2012.

## **2. Danish National Initiatives**

## **The use of F-gases has been significantly reduced!**

*The Danish regulation has led to a decline in the consumption of F-gases. The most important substances are the HFC substances and the import of bulk HFC substances has been reduced from around 1000 tonnes/year in 2000 to around 350 tonnes in 2010.*

In 2001 and 2002, Denmark introduced national regulation on F-gases. The aim was to reduce the consumption and emission of F-gases and the Danish Parliament (Folketinget) agreed on a number of instruments. They comprised a ban on the use of F-gases for certain purposes, F-gas taxation and support for research and development of alternative technology.

In Denmark, taxation was implemented in 2001 and a ban on certain applications was introduced in 2002.

#### **A short description of the tax/refund scheme**

The main principle was that a tax of DKK 100 (app. 13 Euro) per tonne of CO2 equivalent was imposed on the importation of HFC/PFC/SF6. That figure was increased by 50% from January 2011 to DKK 150 (app. 20 Euro) per tonne of CO2 equivalent. That means that a tax amounting to DKK 195 (app. 26 Euro) per kg is now imposed on the most frequently used F-gas refrigerant (HFC-134a).

The use of HFC for mobile air conditioning is exempt from the tax.

In practice, the system is implemented by taxation on all gas in bulk and on imported products. The tax is administrated by the Danish Customs and Tax Administration, which is an organisation under the Danish Ministry of Taxation.

Information from the market indicates that the tax/refund scheme has led to more awareness from owners as well as operators of the equipment. The tax has also increased the attention on alternative substances (HCs, CO2, ammonia or other substances or techniques) and has resulted in improved housekeeping of reused gas. Teething troubles were solved through a good cooperation between the industry and ministries and since then the administration of the system has worked satisfactorily.

#### **A short description of the ban**

In the Danish Statutory Order, no. 552, on regulation of certain industrial greenhouse gases from 2002 there is a general ban on new products containing or using F-gases from 1 January 2006.

There are some exemptions from this general ban. For instance, the use of HFCs in refrigeration systems is still allowed for cooling equipment with HFC charges between 0.15 kg to 10 kg and the use of HFC for service purposes is exempt from the Statutory Order. In 2002, it was necessary to introduce this "window" of exemptions, because it was estimated it would take longer time to develop alternatives in this area.

The export of HFC containing products is also exempt from the ban.

#### **Support for alternatives**

When the regulation was approved it was decided to support R&D projects to ensure a quick development of alternative technology. The Danish Environmental Protection Agency (EPA) conducted the scheme and a number of projects in the refrigeration area were supported financially with app. DKK 20 million. In addition, the "HFC free Centre" was established by the Danish EPA. The Centre offers consultancy services that are free of charge (up to 5 hours of engineering consultancy) for the refrigeration industry and the installers to help them implement alternative technology.

Simultaneously, the education capacity for installers was increased, and hundreds of refrigeration technicians have now been educated to handle refrigeration systems with CO2, hydrocarbons and ammonia.

#### **Implementation of alternative technology**

In this section, some examples are given of the extent of alternative refrigeration technology in Denmark.

#### *Supermarkets:*

A number of different centralized refrigeration systems using CO2 refrigerant were built and tested in supermarkets in Denmark. Soon it appeared that the transcritical systems were well-suited for conditions in Danish supermarkets and today the technology is standard technology and hundreds of systems are installed showing good performance, energy efficiency and economy. There is also considerable export of CO2 equipment to installers in other countries.

#### *Commercial plug-in cabinets:*

Commercial, refrigerated cabinets using hydrocarbon refrigerants have been developed and tested in the past decade. New components (including compressors) were developed and marketed and the technology appeared to be more energy efficient compared to similar HFC refrigeration technology. Today, hydrocarbon technology is standard in bottle coolers, food service cabinets, icecream freezers, etc. Several international food and beverage companies use professional refrigerators with hydrocarbon technology.

#### *Industrial refrigeration systems:*

In Denmark, ammonia has been used for industrial refrigeration for more than 100 years. Today, only very small industrial refrigeration systems are built with F-gases (0 C or ethene (R1150) down to app. -100 to -120 0 C. Some foreign manufacturers use R23 or R508 in the low temperature stage. These refrigerants have very high GWP values.

York Refrigeration has supplied cascade systems with R1270 on the high temperature stage and R170 on the low temperature stage for cooling blood plasma at -70 0C (Pachai, 2006).

There is a production of small plug-in units with one-stage cooling systems, cooling down to -80 0C. The refrigerant is a mixture of at least three different substances, of which one or more are potent greenhouse gases. The refrigerant mixture is delivered by the customer of the products. Danish Technological Institute has information about prototypes with refrigerant mixtures of hydrocarbons used for the same purpose.

Elcold has developed and is manufacturing low temperature chest freezers (-85◦ C) using hydrocarbon refrigerants (Elcold, 2011).

## **References**

- Andersen, 2011. Personal info from Eskild Andersen, Carlsberg Breweries
- Christensen J. 2011. Personal info from John Svane Christensen, SECOP
- Christensen K. G. 2011. Personal info from Kim G. Christensen, Advansor
- DEA 2011: Danish Energy Agency. [www.ens.dk](http://www.ens.dk/)
- DEPA, 2010. The Greenhouse Gases HFCs, PFCs and SF6. T. S. Poulsen. Danish Environmental Protection Agency, 2010
- Elcold 2011[. www.elcold.dk](http://www.elcold.dk/)
- Van Gerwen, 2011. Personal info from Rene van Gerwen, Unilever
- Gøttsch 2011. Personal info from Tom Gøttsch, Superkøl
- IPCC/TEAP 2005. Safeguarding the Ozone Layer and the Global Climate System. WMO and UNEP, 2005
- Pachai, 2006. Personal info from Alexander Pachai, York Refrigeration
- Pachai, 2011. Personal info from Alexander Pachai, Johnson Control International
- Pedersen, 2000. Ways of reducing consumption and emissions of potent greenhouse gases (HFCs, PFCs, and SF6). Per Henrik Pedersen. Tema Nord 2000:552, Nordic Council of Ministers
- Pedersen, 2001. Ways of reducing consumption and emissions of potent greenhouse gases (HFCs, PFCs and SF6). Per Henrik Pedersen, Tema Nord 2001:594. Nordic Council of Ministers
- Pedersen, 2007. Potent Greenhouse Gases. Ways of Reducing Consumption and Emission of HFCs, PFCs and SF6. Tema Nord 2007:556, Nordic Council of Ministers
- Pedersen, 2008. Development and Tests of Bottle Coolers with Natural Refrigerants, 8th International IIR Conference of Natural Working Fluids, Copenhagen 2008
- RTOC 2010. 2010 report of the Refrigeration, Air Conditioning and Heat Pumps Technical Options Committee (RTOC). UNEP.

## *Appendix A: Refrigerants and refrigerant mixtures*

The following table shows the most common refrigerants consisting of single substances. ODS and GWP figures for HFCs and PFCs are from UNEP, RTOC 2010 report.

| Substance | R-number | Chemical formula | ODP value | GWP value (100
yrs) |
|------------------------|----------|------------------|-----------|------------------------|
| Halon-1301 | R-13B1 | CBrF3 | 15.9 | 7,140 |
| CFC-11 | R-11 | CFCl3 | 1.0 | 4,750 |
| CFC-12 | R-12 | CF2Cl2 | 0.82 | 8,500 |
| CFC-115 | R-115 | CClF2CF3 | 0.57 | 7,230 |
| HCFC-22 | R-22 | CHF2Cl | 0.04 | 1,790 |
| HFC-123 | R-123 | C2HF3Cl2 | 0.01 | 77 |
| HCFC-124 | R-124 | CF3CHClF | 0.02 | 619 |
| HCFC-142b | R-142b | C2H3F2Cl | 0.06 | 2,220 |
| HFC-23 | R-23 | CHF3 | 0 | 14,200 |
| HFC-32 | R-32 | CH2F2 | 0 | 716 |
| HFC-125 | R-125 | C2HF5 | 0 | 3,420 |
| HFC-134a | R-134a | CH2FCF3 | 0 | 1,370 |
| HFC-143a | R-143a | CF3CH3 | 0 | 4,180 |
| HFC-152a | R-152a | C2H4F2 | 0 | 133 |
| HFC-227ea | R-227ea | C3HF7 | 0 | 3,580 |
| HFC-236fa | R-236fa | C3H2F6 | 0 | 9,820 |
| HFC-245fa | R-245fa | C3H3F5 | 0 | 1,050 |
| PFC-14 | R-14 | CF4 | 0 | 7,390 |
| PFC-116 | R-116 | C2F6 | 0 | 12,200 |
| PFC-218 | R-218 | C3F8 | 0 | 8,830 |
| Isobutane (HC
600a) | R-600a | CH(CH3)3 | 0 | (20) |
| Propane (HC-290) | R-290 | C3H8 | 0 | (20) |
| Ethane (HC-170) | R-170 | C2H6 | 0 | (20) |
| Ethene (Ethylene) | R-1150 | CH2CH2 | 0 | (20) |
| Propylene (HC | R-1270 | C3H6 | 0 | (20) |
| 1270) | | | | |
| Ammonia | R-717 | NH3 | 0 | 0 |
| Carbon dioxide | R-744 | CO2 | 0 | 1 |
| Air | R-729 | - | 0 | 0 |
## | Water | R-718 | H2O | 0 | < 1 |

The following table shows refrigerant mixtures in the 400 series (zeotropic mixtures). The ODP and GWP values can be calculated on the basis of the values in the table for single substances, weighing on the basis of the mix ratio between the individual substances.

| R-number | Substances | GWP (100 yr.) | Concentration in
weight-% |
|----------|-------------------------------|---------------|------------------------------|
| R-401A | HCFC-22/HFC-152a/HCFC-124 | 1200 | 53/13/34 |
| R-402A | HCFC-22/HFC-125/HC-290 | 2700 | 38/60/2 |
| R-403A | HCFC-22/PFC-218/HC-290 | 3100 | 75/20/5 |
| R-403B | HCFC-22/PFC-218/HC-290 | 4400 | 56/39/5 |
| R-404A | HFC-143a/HFC-125/HFC-134a | 3700 | 52/44/4 |
| R-406A | HCFC-22/HC-600a/HCFC-142b | 1900 | 55/4/41 |
| R-407C | HFC-32/HFC-125/HFC-134a | 1700 | 23/25/52 |
| R-408A | HCFC-22/HFC-143a/HFC-125 | 3000 | 47/46/7 |
| R-409A | HCFC-22/HCFC-142b/HCFC-124 | 1600 | 60/15/25 |
| R-410A | HFC-32/HFC-125 | 2100 | 50/50 |
| R-412A | HCFC-22/HCFC-142b/PFC-218 | 2200 | 70/25/5 |
| R-413A | HFC-134a/PFC-218/HC-600a | 2000 | 88/9/3 |
| R-414A | HCFC-22/HCFC-124/HCFC-142b/HC | 1500 | 51/28.5/16.5/4 |
| | 600a | | |
## | R-415A | HCFC-22/HFC-152a | 1500 | 82/18 |

The following table shows refrigeration mixtures in the 500 series (azeotropic mixtures).

| R-number | Substances | GWP (100 yr.) | Concentration in
weight-% |
|----------|------------------|---------------|------------------------------|
| R-502 | CFC-115/HCFC-22 | 4600 | 51/49 |
| R-507 | HFC-143a/HFC-125 | 3800 | 50/50 |
| R-508A | HFC-23/PFC-116 | 13000 | 39/61 |
| R-508B | HFC-23/PFC-116 | 13000 | 46/54 |
## | R-509A | HCFC-22/PFC-218 | 5700 | 44/56 |

## ![](_page_38_Picture_0.jpeg)
